## Electrical Energy Meters
___
This document displays a table of all the currently inactive and active meters across the Alcon Campus. The notes column for some electrical meters
gives a recommendation in replacing the electrical meter due to the device age but doesn't indicate that the meter is down, just merely a recommendation. 
___

| METER NAME             | METER TYPE | METER STATUS | LOCATION            | NOTES                                                        |
|------------------------|------------|--------------|---------------------|--------------------------------------------------------------|
| PLT 1 BUS A 480VAC     | IQ DP 4000 | INACTIVE     | PLANT 1             | Meter down due to meter or EGX. Old meter needs replacing.   |
| PLT 1 BUS B 480VAC     | IQ DP 4000 | INACTIVE     | PLANT 1             | Switch Gear down for maintenance. Old meter needs replacing. |
| PLT 1 BUS C 480VAC     | IQ DP 4000 | INACTIVE     | PLANT 1             | Meter down due to meter or EGX. Old meter needs replacing.   |
| PLT 2 BUS N 480VAC     | PM800      | ACTIVE       | PLANT 2             | N/A                                                          |
| PLT 2 BUS S 480VAC     | PM800      | ACTIVE       | PLANT 2             | N/A                                                          |
| PLT 2 BUS A 4160VAC    | PM800      | ACTIVE       | PLANT 2             | N/A                                                          |
| PLT 3 SC BUS E 4160VAC | CM2000     | ACTIVE       | PLANT 3             | Old meter needs replacing.                                   |
| PLT 3 SC BUS W 4160VAC | CM2000     | ACTIVE       | PLANT 3             | Old meter needs replacing.                                   |  
| PLT 3 SQD BUS E 480VAC | ION9000    | ACTIVE       | PLANT 3             | N/A                                                          |
| PLT 3 SQD BUS W 480VAC | ION9000    | ACTIVE       | PLANT 3             | N/A                                                          |
| PLT 4 BUS A 480VAC     | CM3000     | ACTIVE       | PLANT 4             | Old meter needs replacing.                                   |
| PLT 4 BUS B 480VAC     | CM3000     | ACTIVE       | PLANT 4             | Old meter needs replacing.                                   |
| PLT 4 BUS A 4160VAC    | CM3000     | ACTIVE       | PLANT 4             | Old meter needs replacing.                                   |
| PLT 4 BUS B 4160VAC    | CM3000     | ACTIVE       | PLANT 4             | Old meter needs replacing.                                   |
| PMP HSE BUS A 480VAC   | PM800      | ACTIVE       | PUMP HOUSE          | N/A.                                                         |
| QA BUS A 208VAC        | CM100      | ACTIVE       | QUALITY ASSURANCE   | Old meter needs replacing.                                   | 
| PD BUS A 480VAC        | CM100      | ACTIVE       | PROCESS DEVELOPMENT | Old meter needs replacing.                                   |
| PD BUS B 480VAC        | ION7650    | ACTIVE       | PROCESS DEVELOPMENT | N/A.                                                         |
| MFG CTYD BUS A 480VAC  | PM5560     | ACTIVE       | MANUFACTURING       | N/A.                                                         |
| MFG L20 BUS A 480VAC   | ION7650    | ACTIVE       | MANUFACTURING       | N/A.                                                         |
| MFG NE BUS A 480VAC    | CM100      | ACTIVE       | MANUFACTURING       | Old meter needs replacing.                                   |
| MFG SE BUS A 480VAC    | CM2000     | ACTIVE       | MANUFACTURING       | Old meter needs replacing.                                   |
| ADMIN BUS A 480VAC     | CM3000     | ACTIVE       | ADMINISTRATION      | Old meter needs replacing.                                   |
| CNR D BUS A 480VAC     | CM3000     | ACTIVE       | CONNER              | Old meter needs replacing.                                   |
| CNR F BUS A 480VAC     | ION7650    | ACTIVE       | CONNER              | N/A.                                                         |
| CNR ABC BUS A 480VAC   | PM800      | ACTIVE       | CONNER              | N/A.                                                         |
| DIST BUS A 480VAC      | PM800      | ACTIVE       | DISTRIBUTION        | N/A.                                                         |
| CAFE OLD BUS A 480VAC  | CM100      | ACTIVE       | OLD CAFETERIA       | Old meter needs replacing.                                   |
| CAFE NEW BUS A 480VAC  | PM800      | ACTIVE       | NEW CAFETERIA       | N/A.                                                         |
| ASPEX BUS A 4160VAC    | CM2000     | ACTIVE       | ASPEX               | Old meter needs replacing.                                   |
| ASPEX SQD BUS E 480VAC | CM2000     | ACTIVE       | ASPEX               | Old meter needs replacing.                                   |
| ASPEX SQD BUS W 480VAC | CM2000     | ACTIVE       | ASPEX               | Old meter needs replacing.                                   |
| WDC BUS E 480VAC       | CM3000     | ACTIVE       | WEST DATA CENTER    | Old meter needs replacing.                                   |
| WDC BUS W 480VAC       | CM3000     | ACTIVE       | WEST DATA CENTER    | Old meter needs replacing.                                   |
| TWR A BUS A 480VAC     | ION7650    | ACTIVE       | TOWER A             | N/A.                                                         |
| TWR B BUS A 480VAC     | PM800      | ACTIVE       | TOWER B             | N/A.                                                         |
| TWR C BUS A 480VAC     | ION9000    | ACTIVE       | TOWER C             | N/A.                                                         |
| YG BUS A 480VAC        | PM8000     | ACTIVE       | YARDS AND GROUNDS   | N/A.                                                         |
| SS BUS E 12.5KVAC      | CM4000     | ACTIVE       | SUBSTATION          | Old meter needs replacing.                                   |
| SS BUS W 12.5KVAC      | CM4000     | ACTIVE       | SUBSTATION          | Old meter needs replacing.                                   |        








